# PLC на EspNode

Программы PLC компилирует Enviriot (`plugins/MQTT_SN/DPLC`), байткод совместим с X13 (`extplc_vm.h`)
и дополнен float-командами. Ввод-вывод настраивает сама программа: функция `ConfigPin`
в блоке инициализации, опкоды `IN`/`OUT` в цикле, функции шин TWI и UART. Канал — номер GPIO. Байты и числа
текстом программа выводит в UART и в журнал Enviriot [потоками](#потоки).

Номера функций, режимов и кодов ошибок и [сведения о свободных пинах и портах](#свободные-пины-и-порты) —
контракт с Enviriot (`LoadNativeFunctions` в `DPLC/Compiler.cs`). Режимы и пины по типам устройств —
[EspNode.xst](EspNode.xst), формат описан у `EP_Device` в Enviriot. В Enviriot xst ставится загрузкой в
IDE; после правки файла поднимать `ver`, иначе импорт молча пропустит его.

## API функции

Опкод `0xC6 <номер>`. Аргументы компилятор кладёт на стек с последнего, функция снимает их по порядку;
все аргументы — целые, кроме значений `PrintF` (26) для `%f`: компилятор приводит их к float. Если
аргументов на стеке не хватает, программа останавливается с `0x87`, и функция ничего не делает.

Функции TWI и UART — те же, что в X13 (имена из `LoadNativeFunctions`), шина TWI 1 — функциями 40–43.

| № | Функция | Описание |
|---|---|---|
| 1 | `void TwiControl(ctrl)` | TWI0: начать обмен, [TWI](#twi) |
| 2 | `int TwiStatus()` | TWI0: состояние обмена, 0 — шина свободна |
| 3 | `void TwiPutByte(data)` | TWI0: байт для записи |
| 4 | `int TwiGetByte()` | TWI0: прочитанный байт |
| 5 | `int NodeStatus()` | 1 — подключён к шлюзу |
| 6 | `int getMilliseconds()` | Время с запуска, мс (переполняется через ~49 суток) |
| 7 | `int getSeconds()` | Время с запуска, с |
| 8 | `int Random()` | Аппаратный генератор, 32 бита |
| 9 | `int NowSeconds()` | Секунды от 00:00:00, местное время, [часы](#часы) |
| 10 | `int Today()` | Дата: `год % 100 << 24 \| месяц << 16 \| день << 8 \| день недели` (1 — понедельник, 7 — воскресенье) |
| 21 | `int UartBytesToRead(port)` | Байт в приёмном буфере — после паузы, [UART](#uart) |
| 22 | `int UartGetByte(port)` | Байт или −1, если буфер пуст |
| 23 | `int SendByte(stream, value)` | Младший байт в [поток](#потоки); сколько байт в потоке ещё свободно, −1 — нет места |
| 26 | `int PrintF(stream, "формат", значения…)` | Текст по формату в поток, [PrintF](#printf); результат как у `SendByte` |
| 31 | `void ConfigPin(pin, mode, option)` | Настроить пин, [режимы](#режимы-пинов); в компиляторе Enviriot — `ConfigPin2` |
| 40–43 | `TwiControl`, `TwiStatus`, `TwiPutByte`, `TwiGetByte` с номером шины первым аргументом | Любая шина: `40 (bus, ctrl)`, `41 (bus)`, `42 (bus, data)`, `43 (bus)` |

Номера 20 (`UartInit` X13 — порт открывает `ConfigPin`) и 30 (бывший `ConfigPin1(pin, mode)` — это
`ConfigPin(pin, mode, 0)`) не реализованы: вызов неизвестной функции останавливает программу с `0x88`. 24 и 25
не заняты.

### Часы

Как в X13: время выставляет шлюз. При подключении узел публикует свои часы в предопределённый объект
`0xFF07`. Enviriot записывает туда своё местное время: сразу, если часы узла расходятся с его часами
больше чем на 2 с, и в любом случае раз в час. Запись — 6 байт BCD: секунды, минуты, часы, день,
`день недели << 5 | месяц`, год % 100.

До первой записи и после любого сброса часы идут от 1970-01-01 00:00:00 в момент загрузки: `Today()`
даёт год 70, 1 января, четверг. Enviriot выставляет время сразу после подключения. Системное время
ESP-IDF не меняется: шлюз присылает местное время, а не UTC.

### Потоки

`SendByte` и `PrintF` дописывают в буфер потока, накопленное за цикл уходит после него. Так X13 отправлял пакет
`UartPutByte` (`extser.c`).

| `stream` | Куда |
|---|---|
| 0, 1, 2 | UART с этим номером, [UART](#uart) |
| 0xFFE0–0xFFE3 | Журнал узла в Enviriot: Debug, Info, Warning, Error — строка уходит в объект с этим номером. В компиляторе — константы `LOG_DEBUG`, `LOG_INFO`, `LOG_WARN`, `LOG_ERROR` |

Другой номер, порт, не открытый `ConfigPin` (в том числе порт консоли или линии MQTT-SN), — `0x8A`.

Результат — сколько байт в потоке ещё свободно после записи: в буфере порта UART (из 256) или в текущей строке
журнала (из 43; после байта 0 строка новая, снова 43). 0 — записано, но места больше нет. −1 — места нет и
ничего не записано: вывод пишется целиком или никак. Неиспользованный результат компилятор отбрасывает.

```js
PrintF(2, "%5d %.2f\r\n", NowSeconds(), t);     // UART2: "43215 21.46\r\n"
PrintF(LOG_WARN, "T=%.1f", t);                  // Журнал Enviriot, Warning: "T=21.5"
```

**Журнал.**
- Строка заканчивается байтом 0 (сам он не отправляется) или концом цикла; пустые строки не отправляются.
  Байт 0 в выводе одного `PrintF` тоже заканчивает строку, следующие байты начинают новую.
- Строка — до 43 байт (одно сообщение PUBLISH), без тега. Enviriot пишет её в свой журнал с уровнем объекта:
  `<имя узла> msgId=… msg=<hex>[<текст>]`. Текст — латиницей: Enviriot показывает его как ASCII.
- Уровень из `menuconfig` («Log to the gateway») относится только к строкам прошивки, строки программы
  уходят всегда.
- Очередь у прошивки и программы общая: 16 строк, при переполнении остаются первые, затем строка
  `node_log: N lines dropped`. Цикл идёт каждые 10 мс, поэтому писать в журнал стоит при изменении
  состояния, а не в каждом цикле.

**UART.** До 256 байт на порт ждут отправки. После цикла в аппаратное FIFO (128 байт) уходит столько, сколько
оно примет, остальное — в следующих циклах. X13 копил пакет и, пока не отправит его, новых байт не принимал.

**Остановка.** При остановке по ошибке написанное в этом цикле всё равно отправляется — раньше строки
прошивки `plc: stopped, error …`. `START` и `STOP` очищают буферы, закрытие порта — буфер порта.

### PrintF

```js
PrintF(this.Port, "%c %d %08x T=%.1f\xB0C\x00", 0x11, value, flags, temperature);
```

Формат — константная строка в исходнике. Компилятор помещает её байты в ROM: объявлять `Uint8Array` не нужно,
runtime-строк и динамического выделения памяти нет. Символы U+0000..U+00FF соответствуют байтам 00..FF;
Unicode выше FF отвергается. Длина явная: `\x00` не завершает формат, а передаётся в UART либо заканчивает
строку журнала. Автоматический CR/LF или нуль не добавляются.

| Спецификатор | Ячейка аргумента | Вывод |
|---|---|---|
| `%c` | Int32 | Младшие 8 бит |
| `%d` | Int32 | Десятичное целое со знаком |
| `%x` | UInt32 | Шестнадцатеричное, строчные a..f |
| `%X` | UInt32 | Шестнадцатеричное, заглавные A..F |
| `%f` | Float32 | Десятичное, по умолчанию 6 знаков после точки |
| `%%` | Нет | Один `%` |

- У чисел допускаются минимальная ширина 1..9, `0` для нулей и `-` для пробелов справа; у `%f` — точность
  0..8: `%02d`, `%08x`, `%08X`, `%5.1f`, `%-5.1f`. Ширина не обрезает значение.
- У `%c` ширины и точности нет; у `%d`, `%x`, `%X` нет точности.
- `%s`, `%n`, `%u`, `*`, модификаторы длины и прочие флаги не поддерживаются.
- NaN выводится как `nan`, бесконечности — как `inf`/`-inf`, их дополнение — пробелы. Отрицательный нуль
  float сохраняется.

#### Аргументы в VM

Формат в стек не попадает. Компилятор кладёт его байты в блок данных программы после кода, без нуля на конце:
у каждого вызова — своя копия. На стек он кладёт 4 + n слов: значения с последнего, затем число значений, длину
и адрес формата, и последним `stream`. Затем идёт `API 26` (`C6 1A`). Перед вызовом стек, сверху вниз:

| Слово | Что | Значение |
|---|---|---|
| `RAM[SP]` (вершина) | `stream` | 0–2 — UART; 0xFFE0–0xFFE3 — журнал |
| `RAM[SP+1]` | Адрес формата | Смещение в памяти программы, 0…0xFFFF (`LDI_U2`) |
| `RAM[SP+2]` | Длина формата | Байт, 0…65535 |
| `RAM[SP+3]` | n | Число значений, 0…256 — столько, сколько в формате спецификаторов, кроме `%%` |
| `RAM[SP+4]` | Значение 1 | Для первого спецификатора |
| … | | |
| `RAM[SP+3+n]` | Значение n | Для последнего |

Каждое значение занимает одно слово, его вид задаёт спецификатор. Для `%c` и `%d` это int32. Для `%x` и `%X` —
те же 32 бита, читаемые как uint32. Для `%f` — биты IEEE-754 float: целое выражение компилятор приводит к
float сам (`S32TOF`), литерал кладёт готовым float.

Пример: `PrintF(2, "T=%.1f n=%d", t, n)`, где `t` — float в `Md1`, `n` — int в `Md0`:

```
0004  9B 00 00   LDM_S4_C16 0x0000   ; n — значение 2
0007  9B 01 00   LDM_S4_C16 0x0001   ; t — значение 1, float
000A  3C 02      LDI_U1 2            ; n = 2
000C  3C 0B      LDI_U1 11           ; длина формата
000E  3D 40 00   LDI_U2 0x0040       ; адрес формата
0011  3C 02      LDI_U1 2            ; stream: UART2
0013  C6 1A      API 26
...
0040  54 3D 25 2E 31 66 20 6E 3D 25 64   ; "T=%.1f n=%d"
```

Прошивка (`PLC_API_PRINT_F` в `plc_api.c`, разбор — `plc_stream_printf()`):
1. Снимает 4 слова: `stream`, адрес, длину, n. Если их нет на стеке — `0x87`.
2. Проверяет, что формат целиком лежит в программе (адрес + длина ≤ размера программы) и что поток существует.
   Иначе — `0x8A`.
3. Идёт по формату. На каждый спецификатор, кроме `%%`, снимает следующее значение: если его нет — `0x87`.
4. Разбирает формат по тем же правилам, что компилятор (`EP_PrintF`). Поэтому программа, собранная не им, не
   напечатает лишнего. Неподдерживаемый спецификатор или число значений не по формату (больше или меньше n) —
   `0x8A`.
5. Кладёт результат: сколько байт в потоке ещё свободно, −1 — места нет и ничего не записано ([потоки](#потоки)).
   Вывод длиннее 256 байт не поместится ни в один поток, результат тоже −1.

Итог для стека — минус 4 + n слов и плюс одно. Значения снимаются все, каков бы ни был результат: стек цикла
остаётся согласованным. Неиспользованный результат компилятор отбрасывает. Для вызова на стеке нужно 4 + n
свободных слов, при 256 значениях — 260; не хватит места — `0x87`.

## Ввод-вывод

### Модель

- **Настройка** — в блоке инициализации (первый цикл после старта, адрес 0): `ConfigPin(pin, mode, option)`
  для каждого используемого пина.
- **Ввод-вывод** — в цикле опкодами `IN` (`0xC0`) и `OUT` (`0xC1`). Смысл значения — по режиму пина.
- **Шины** — функциями по номеру шины TWI или порта UART; пины шины настраиваются так же,
  `ConfigPin`, шина создаётся, когда настроены все её пины.

Ввод-вывод сам ничего не публикует: в шину MQTT-SN уходят только мерке́ры, которые зарегистрировал
шлюз.

### Режимы пинов

| mode | Имя | option | `IN` | `OUT` |
|---|---|---|---|---|
| 0 | `OFF` | | | |
| 1 | `IN` | дребезг, мс (0…60000) | 0/1 | — |
| 2 | `IN_PU` — с подтяжкой к питанию | дребезг | 0/1 | — |
| 3 | `IN_PD` — с подтяжкой к земле | дребезг | 0/1 | — |
| 4 | `IN_INV_PU` — инверсный с подтяжкой: контакт на землю читается как 1 | дребезг | 0/1 | — |
| 5 | `OUT` | | записанное | 0/1, не 0 — 1 |
| 6 | `OUT_INV` — 1 даёт низкий уровень | | записанное | 0/1 |
| 7 | `OUT_OD` — открытый сток | | записанное | 0/1 |
| 8 | `OUT_OD_INV` | | записанное | 0/1 |
| 9 | `ANALOG` — АЦП | ослабление 0…3 | мВ | — |
| 10 | `DAC` | | записанное | 0…255, больше — 255 |
| 11 | `PWM` | частота, Гц (0 — 1000) | записанное | 0…65535, больше — 65535 |
| 12 | `PWM_INV` | частота | записанное | 0…65535 |
| 13 | `CNT_RISE` — счётчик фронтов | фильтр, нс (0…12700) | счёт | установить счёт |
| 14 | `CNT_FALL` — спадов | фильтр | счёт | установить счёт |
| 15 | `CNT_BOTH` — фронтов и спадов | фильтр | счёт | установить счёт |
| 16 | `TWI0_SDA` | | | |
| 17 | `TWI0_SCL` | частота, кГц (0 — 100, до 1000) | | |
| 18 | `TWI1_SDA` | | | |
| 19 | `TWI1_SCL` | частота, кГц | | |
| 20 | `UART0_TX` | скорость, бод (0 — 9600, до 5000000) | | |
| 21 | `UART0_RX` | формат: биты 0–1 — чётность (0 нет, 1 even, 2 odd), бит 2 — два стоп-бита | | |
| 22 | `UART0_DE` — разрешение передатчика RS-485 | | | |
| 23–25 | `UART1_TX`, `UART1_RX`, `UART1_DE` | как у UART0 | | |
| 26–28 | `UART2_TX`, `UART2_RX`, `UART2_DE` | как у UART0 | | |

У режимов без параметра `option` — 0.

- Повторная настройка пина тем же режимом и параметром ничего не меняет. Другой режим или параметр
  для уже настроенного пина — ошибка `0x89`: пин сначала освобождают, `ConfigPin(pin, OFF, 0)`.
- Освобождённый пин — вход без подтяжек.
- **Вход**: дребезг считается по времени при чтении: новое значение `IN` вернёт, когда уровень
  продержался `option` мс. 0 — без фильтра.
- **Выход** после настройки выключен (логический 0). `OUT` с тем же значением, что уже записано, железо
  не трогает. `IN` на выходе возвращает записанное.
- **АЦП** — ADC1 (GPIO32–39) всегда, ADC2 (GPIO0, 2, 4, 12–15, 25–27) — только у узлов без WiFi (E1S10,
  E1SS10, E1M10, E1SM10): драйвер WiFi занимает ADC2. Результат в мВ с калибровкой из eFuse (без неё —
  опорные 1100 мВ). Рабочий диапазон по ослаблению: 0 — 100…950 мВ, 1 (2.5 дБ) — 100…1250 мВ,
  2 (6 дБ) — 150…1750 мВ, 3 (12 дБ) — 150…2450 мВ. Каждый `IN` — одно преобразование. Среди пинов ADC2 есть
  strapping-пины (0, 2, 12, 15): напряжение на них при сбросе меняет режим загрузки, см. таблицу пинов.
- **ЦАП** — 8 бит, 0…255 ≈ 0…VDD. Напряжение устанавливается не сразу: читать его АЦП в том же цикле,
  сразу после записи, нельзя — на плате это давало ошибку до 240 мВ; в следующем цикле расхождение
  ЦАП и АЦП — десятки мВ.
- **ШИМ**: 65535 — всегда включён. Частоту задают 4 таймера на все 8 каналов: пины с одной частотой
  делят таймер, пятая разная частота — `0x89`. Разрядность зависит от частоты (до 20 бит); частоты ниже
  100 Гц — от опорных 1 МГц, от 1 Гц.
- **Счётчик** 32-битный, со знаком. `OUT` задаёт текущий счёт (например, 0 — сброс). Где есть
  подтяжки (не GPIO34–39), включается подтяжка к питанию — для открытого коллектора и контактов.
  Фильтр отбрасывает импульсы короче `option` нс.

### Опкоды IN и OUT

`IN <операнд>` кладёт значение пина на стек, `OUT <операнд>` снимает значение со стека и пишет в пин.
Операнд — 4 байта `[place] [type] [base L] [base H]`, как у объектов X13 в компиляторе Enviriot
(`Addr`: `place << 24 | type << 16 | base`). `base` — номер GPIO, `place` и `type` — резерв, прошивка их
не проверяет (компилятору писать 0). `IN`/`OUT` на ненастроенном пине, на пине шины или в режиме без
этой операции — ошибка `0x8A`.

В JS — встроенный блок `Pin` компилятора Enviriot: `new Pin(pin, mode[, option])` настраивает пин в init,
`Tick()` — `IN`, `Tick(x)` — `OUT`. Переменные с именами тегов X13 (`var Op2;`) для EspNode — ошибка
компиляции.

### TWI

Две шины, 0 и 1, на любых пинах с выходом. Включаются внутренние подтяжки, но они слабые — на шине
нужны внешние 2.2–4.7 кОм. Функции — как в X13 (`exttwi.c`): обмен идёт в фоне, цикл не ждёт.

Управляющее слово и статус — 4 байта: `адрес | access << 8 | write << 16 | read << 24`. Адрес — 7 бит,
`write` и `read` — сколько байт записать и затем прочитать (0…32, после повторного START).

| Бит `access` | Значение |
|---|---|
| `0x01` WRITE, `0x02` READ | Есть что записать / прочитать |
| `0x08` BUSY | Обмен идёт |
| `0x10` RDY | Обмен завершён, остальные биты сброшены |
| `0x20` WD | Таймаут: 250 мс от `TwiControl` |
| `0x40` SLANACK | Устройство не ответило (на ESP32 — и NACK на байте данных), `read` = 0 |
| `0x80` ERROR | Ошибка шины |

1. `TwiControl(ctrl)` открывает обмен; пока предыдущий не закрыт, вызов игнорируется. Без записи
   (`write` = 0) обмен начинается сразу; `write` = `read` = 0 — проверка присутствия устройства.
2. `TwiPutByte(data)` — байты для записи; обмен начинается с последним из `write`, лишние игнорируются.
3. `TwiStatus()` — статус; 0 — обмена нет. Статус с WD, SLANACK или ERROR, а также RDY без чтения
   закрывает обмен.
4. `TwiGetByte()` — после RDY по одному `read` байт, последний закрывает обмен; без данных — 0.

Отсутствие устройства — статус, а не остановка программы. `addr` больше 0x7F, `write` или `read` больше
32, функции на ненастроенной шине — ошибка `0x8A`. Если зависший обмен ещё занимает шину после WD,
следующий начнётся, когда она освободится (не позже 200 мс).

### UART

Порты 0, 1 и 2 — номер UART, `port` у функций. Нельзя взять порт линии MQTT-SN и консоли отладочной сборки
(UART0): их `UARTn_*` дают `0x89`. UART0 свободен у E1W10 (MQTT-SN по WiFi) и у узлов, чей интерфейс на UART1
или UART2; без `cfg` на нём MQTT-SN. Пины у порта любые. Учтите, что при сбросе ПЗУ ESP32 печатает
загрузочное сообщение на GPIO1 (U0TXD, 115200), и устройство на GPIO1 его получит. 8 бит данных. Порт открывается, когда настроены TX и RX; DE можно добавить в любой
момент — порт переходит в полудуплекс RS-485, DE держится во время передачи. Функции — как в X13
(`extser.c`), без `UartInit`.

- `UartBytesToRead(port)` сообщает принятые байты после паузы: когда с прошлого вызова не пришло ничего
  нового, то есть кадр закончился (пауза не короче цикла PLC, 10 мс), или когда заполнена половина
  приёмного буфера (256 из 512 байт). Иначе 0. Взятые `UartGetByte` байты новыми не считаются.
- `UartGetByte(port)` — байт или −1.
- `UartPutByte(port, data)` — то же, что `SendByte`: байт в буфер порта, уходит после цикла
  ([потоки](#потоки)); результат — свободное место в буфере порта или −1, если он полон (X13 возвращал
  позицию в пакете или −1).

### Ошибки

| Код | Когда |
|---|---|
| `0x8A` | Пин не существует или зарезервирован; режим или параметр недопустим для пина; `IN`/`OUT`/шина без настройки; `TwiControl` с адресом больше 0x7F или длиной больше 32; железо отвергло настройку (недостижимая частота и т. п.); поток не существует или его порт не открыт; формат `PrintF` не по правилам, число значений не по формату, формат за пределами программы |
| `0x89` | Пин уже настроен иначе этой программой; роль пина шины занята другим пином; нет свободного канала или таймера ШИМ, блока счётчика; порт UART занят интерфейсом из настроек |
| `0x87` | Не хватает аргументов на стеке |

При остановке по ошибке шлюз получает отчёт `STOP_RESP` с кодом и регистрами VM.

### Перезапуск программы

При `START` (новая программа или та же) и при загрузке устройства настроенные пины помечаются
устаревшими. `ConfigPin` с тем же режимом и параметром снимает пометку и ничего не перенастраивает —
выходы не мигают, шины не пересоздаются. Если новой программе нужен ресурс устаревшего пина (канал ШИМ,
блок счётчика, роль пина шины), устаревший пин освобождается сразу. После первого успешного цикла
освобождаются пины, которые новая программа не настроила.

`STOP` и остановка по ошибке оставляют выходы как есть.

## Пины ESP32

| GPIO | Вход | Подтяжки | Выход, ШИМ, TX, DE, TWI | АЦП | ЦАП | Примечание |
|---|---|---|---|---|---|---|
| 0 | да | да | да | ADC2 1 | | Strapping: низкий при сбросе — режим загрузки (кнопка BOOT) |
| 1, 3 | да | да | да | | | UART0 (TX, RX), USB devkit: MQTT-SN по умолчанию и шаблон E1S10 — тогда зарезервированы |
| 2 | да | да | да | ADC2 2 | | Strapping, светодиод на devkit |
| 4 | да | да | да | ADC2 0 | | |
| 5 | да | да | да | | | Strapping (тайминг SDIO) |
| 6–11 | | | | | | Flash, зарезервированы |
| 12 | да | да | да | ADC2 5 | | Strapping: высокий при сбросе переключает flash на 1.8 В — не подтягивать к питанию |
| 13, 14 | да | да | да | ADC2 4, 6 | | |
| 15 | да | да | да | ADC2 3 | | Strapping (тайминг SDIO, вывод лога загрузки) |
| 16, 17 | да | да | да | | | RS-485 шаблона E1WM10 (RX, TX), MQTT-SN отладочной сборки; на WROVER — PSRAM |
| 18, 19, 21–23 | да | да | да | | | |
| 25, 26 | да | да | да | ADC2 8, 9 | 0, 1 | |
| 27 | да | да | да | ADC2 7 | | |
| 32, 33 | да | да | да | ADC1 4, 5 | | |
| 34–39 | да | | | ADC1 6, 7, 0–3 | | Только вход; 37, 38 на большинстве модулей не выведены |
| 20, 24, 28–31 | | | | | | Нет на ESP32 |

ADC2 — только у узлов без WiFi. Зарезервированы пины интерфейсов из настроек (TX, RX, DE) и консоли
отладочной сборки.

| Ресурс | Количество |
|---|---|
| ШИМ (LEDC) | 8 каналов, 4 частоты |
| Счётчики (PCNT) | 8 |
| TWI | 2 шины |
| UART | порты 0–2 без порта консоли отладочной сборки и портов интерфейсов из настроек |
| ЦАП | 2 канала, GPIO25, 26 |

## Свободные пины и порты

Описание устройства ([EspNode.xst](EspNode.xst)) одно на тип и говорит, что умеет чип. Что из этого
свободно для программы на конкретном узле, зависит от его настроек (`cfg`): интерфейсы занимают пины и порты
UART. Поэтому при каждом подключении, вместе с типом устройства, узел публикует два предопределённых объекта
только для чтения (QoS1, RETAIN, после `0xFFC0` и `0xFFC1`):

| id | Тип | Значение |
|---|---|---|
| `0xFFD8` | Array, 5 байт | Пины, свободные для программы: бит n байта n / 8 — GPIOn |
| `0xFFD9` | UInt8 | Порты UART, свободные для программы: бит n — UARTn, UART0–UART2 (биты 0–2) |

Свободен существующий пин, не занятый flash (GPIO6–11), консолью отладочной сборки и пинами интерфейсов
(TX, RX, DE). Пины — массив, а не число: в маске 40 бит, а побитовые операции JS 32-битные. Маска не зависит
от программы: пины, которые программа уже настроила, в ней остаются.

Пример: E1S10 (MQTT-SN на UART0, TX 1, RX 3) — `0xFFD8` = `35 F0 EF 0E FF` (нет GPIO1, 3, 6–11 и
несуществующих 20, 24, 28–31), `0xFFD9` = `06` (UART1, UART2). E1W10 (MQTT-SN по WiFi) — `0xFFD9` = `07`, все
три порта.

Как их должен учитывать компилятор Enviriot:
- пин в режиме разрешён, только если он есть и в группе xst этого режима, и в `0xFFD8` узла;
- режимы `UART0_*`, `UART1_*` и `UART2_*` — только если порт есть в `0xFFD9`;
- если сведений нет (узел ещё не подключался или прошивка старше), проверка идёт только по xst.

Прошивка проверяет то же самое при `ConfigPin`: зарезервированный пин — ошибка `0x8A`, занятый порт —
`0x89` ([Ошибки](#ошибки)). Шлюз, который эти объекты не знает, отвечает на них PUBACK с отказом; узел код
ответа не проверяет, так что это совместимо.

## Float

32-битный IEEE-754 в той же ячейке стека, что и целое. Все команды однобайтовые, порядок операндов
как у целых (`a b FSUB` → `a - b`, `a b FCGT` → `a > b`). Результаты — как в JavaScript, исходном
языке программ.

| Код | Команда | Результат |
|---|---|---|
| 0x18–0x1B | `FADD FSUB FMUL FDIV` | float; деление на 0 даёт ±Infinity/NaN без ошибки |
| 0x1C, 0x1D | `FNEG FABS` | float |
| 0x1E, 0x1F | `FMIN FMAX` | `Math.min/max`: NaN, если любой операнд NaN; −0 < +0 |
| 0x28–0x2D | `FCEQ FCNE FCGT FCGE FCLT FCLE` | 0/1; сравнение с NaN — 0, кроме `FCNE` |
| 0x2E | `FCZE` | 1, если ±0 |
| 0x2F, 0x36, 0x37 | `FISFINITE FISNAN FISINF` | 0/1 |
| 0x30, 0x31 | `S32TOF U32TOF` | float из int32 / uint32, округление к ближайшему |
| 0x32, 0x33 | `FTOS32 FTOU32` | `x \| 0`, `x >>> 0`: отбрасывание дробной части, по модулю 2³², NaN и ±Infinity — 0 |
| 0x34 | `FROUND` | `Math.round`: половина к +Infinity (−2.5 → −2), float |
| 0x35 | `FTRUNC` | `Math.trunc`, float |

`FTOS32` и `FTOU32` дают одни и те же 32 бита и отличаются только тем, как компилятор трактует
результат дальше.

## Переменные (мерке́ры)

Шлюз регистрирует переменные программы тегами `M<тип><индекс>`; индекс — в единицах типа от начала RAM.

| Тег | Тип | В сообщении |
|---|---|---|
| `Mz` | bool | 1 байт |
| `Mb`, `MB` | int8, uint8 | 1 байт / упакованное целое |
| `Mw`, `MW` | int16, uint16 | упакованное целое |
| `Md` | int32 | упакованное целое |
| `Mf` | float | 4 байта IEEE-754 LE, без упаковки, адресуется словами как `Md` |

## Память

| | По умолчанию | Kconfig |
|---|---|---|
| Программа | 16 КБ (раздел `plc` 64 КБ) | `PLC_PROGRAM_SIZE`, до 64 КБ |
| Данные (глобальные, стек) | 1024 слова | `PLC_RAM_WORDS` |
| Мерке́ры, доступные шлюзу | первые 256 слов | `PLC_RW_WORDS` |

Программа хранится во flash-разделе `plc` и записывается при `START` (только изменённые сектора 4 КБ),
дно стека — в NVS.

## Отличия от X13 на STM32

- `%` на 0 останавливает программу с `0x86`, как и `/` (STM32 возвращал делимое).
- Сдвиги на 32 и больше дают 0 (`ASR` — знак), `INT_MIN / -1` = `INT_MIN` — как на ARM.
- `CALL` при пустом стеке (`SP = 0`) — ошибка `0x87` (на STM32 запись за пределы RAM).
- `IN`/`OUT` адресуют GPIO, а не объекты X13 (`Iz12`, `Op5`); объектов ввода-вывода в словаре нет.
- TWI — только из программы, объекта `Ta0` нет; вторая шина — функциями 40–43. `TwiControl` проверяет
  длины (X13 писал за пределы буфера).
- Часы — не аппаратный RTC с резервным питанием: после сброса они идут с 1970-01-01, пока шлюз не
  выставит время.
- UART: `port` — номер UART ESP32, порт открывает `ConfigPin` вместо `UartInit` (20);
  `UartPutByte` возвращает свободное место в буфере или −1 (X13 — позицию в пакете или −1) и принимает новые
  байты, пока прежние ещё отправляются (буфер 256 байт).
- `PrintF` (26) и поток журнала узла — только EspNode.
